# Modbus 集成指南 — 阳台光伏储能（V2 寄存器表）

> [!IMPORTANT]
> **适用于**：固件版本寄存器 10062–10063 有应答的设备（见[固件版本检查](#固件版本检查)）。
> 即 **v2 寄存器地址**（各机型最低固件版本：Lyra 系列 1.01.16、CBE2000 Pro 1.02.17、Atlas 6000 AC 1.01.08）。
> 固件低于上述版本的设备请使用 [balcony-solar-storage.zh-CN.md](balcony-solar-storage.zh-CN.md)（v1 寄存器表）。

语言 / Languages / Sprache / Taal: [English](balcony-solar-storage-v2.md) · **简体中文** · [Deutsch](balcony-solar-storage-v2.de.md) · [Nederlands](balcony-solar-storage-v2.nl.md)

---

## 目录

- [1 概述](#1-概述)
  - [固件版本检查](#固件版本检查)
  - [从 v1 迁移](#从-v1-迁移)
  - [传输与连接参数](#传输与连接参数)
  - [验证码（一体机 Modbus TCP 直连）](#验证码一体机-modbus-tcp-直连)
  - [RTU 与 TCP 并用（写优先级）](#rtu-与-tcp-并用写优先级)
  - [硬件接线](#硬件接线)
  - [前提条件](#前提条件)
- [2 数据类型](#2-数据类型)
- [3 寄存器表](#3-寄存器表)
  - [3.1 实时监控（10000–10011）](#31-实时监控1000010011)
  - [3.2 详细监控（10012–10043）](#32-详细监控1001210043)
  - [3.3 运行参数与设备信息（10044–10063）](#33-运行参数与设备信息1004410063)
  - [3.4 累计电量计数器（10064–10081）](#34-累计电量计数器1006410081)
  - [3.5 控制——功率与 SoC 设置（10100–10102）](#35-控制功率与-soc-设置1010010102)
  - [3.6 控制——实时强制充放电（10103–10106）](#36-控制实时强制充放电1010310106)
  - [3.7 控制——工作策略（10107–10114）](#37-控制工作策略1010710114)
  - [3.8 控制——发电机与数字输出（10115–10122）](#38-控制发电机与数字输出1011510122)
  - [3.9 控制——基础负荷（10123–10148）](#39-控制基础负荷1012310148)
  - [3.10 控制——手动充放电（TOU）时段表（10149–10189）](#310-控制手动充放电tou时段表1014910189)
  - [3.11 控制——时间校准（10190）](#311-控制时间校准10190)
  - [3.12 协议寄存器（9984–9986）](#312-协议寄存器99849986)
- [4 帧示例](#4-帧示例)
  - [Modbus TCP 帧格式（MBAP）](#modbus-tcp-帧格式mbap)
  - [命令行快速验证](#命令行快速验证)
- [5 重要注意事项](#5-重要注意事项)
- [6 故障排查](#6-故障排查)
  - [6.1 Modbus 异常码](#61-modbus-异常码)
  - [6.2 设备故障码（告警位图，10001–10002）](#62-设备故障码告警位图1000110002)

---

## 1 概述

本指南描述**CONOW 阳台光伏储能及一体机（v2 固件）的 Modbus RTU / TCP 接口**——
涵盖 CBE 系列（CBE2000 Pro）、Lyra 系列（Lyra 2500 AC、Lyra 2500 Pro）和 Atlas 系列（Atlas 6000 AC）。

与 [v1 寄存器表](balcony-solar-storage.zh-CN.md)相比，v2 固件带来：

- 监控区（10000–10081）：CT/电表数据、分相电网功率、每路 PV 串的电压/电流/
电量、设备上报的电池限制、SOH、序列号与固件版本。
- 控制区（10100–10190）：工作策略、工作模式、逆向功率限制、Modbus 超时、
基础负荷时段表、最多 8 个时段的手动充放电（TOU）时段表，以及时间校准
寄存器。
- 一体机上的 **Modbus TCP 直连**（端口 502），由**动态验证码**保护；RTU 与
TCP 可同时启用，写入遵循 RTU 优先的仲裁规则。
- **原子成组写入**——部分控制值必须在同一帧 FC 0x10 中一起写入。

### 固件版本检查

两套寄存器表**互斥**：设备只应答 v1 地址或 v2 地址。各机型支持 v2 寄存器表的最低固件版本：

| 机型 | 最低固件版本 |
| --- | --- |
| Lyra 系列 | 1.01.16 |
| CBE2000 Pro | 1.02.17 |
| Atlas 6000 AC | 1.01.08 |

低于上表版本的固件默认使用 v1 寄存器地址。不确定使用哪个版本寄存器地址时，连接后按以下方法检查：

1. 用 FC 0x03 读取固件版本字段 **10062（0x274E），数量 2**（10062–10063）。
2. 按应答结果选择指南：
   - **有应答**——说明固件已支持该寄存器区间：固件达到上表所列版本，设备使用 v2 寄存器表，继续使用本指南。
   - **无应答、超时，或返回 Modbus 异常**——说明固件不支持该寄存器区间：固件低于上表所列版本，请改用 [balcony-solar-storage.zh-CN.md](balcony-solar-storage.zh-CN.md)。

注意：

- 固件版本字段（10062–10063，U16[2] ASCII）**不应答单寄存器读取**——须在一帧中同时读取这两个寄存器。
- 序列号字段（10054–10061，U16[8] ASCII）有同样限制：须一次读完整 8 个寄存器。

### 从 v1 迁移

两版控制地址存在调整——已有 v1 集成请先更新映射，再执行写入：

| 功能 | v1 | v2 |
| --- | --- | --- |
| 交流充电功率限制 | 10100 | 10100——不变 |
| 放电功率限制 | 10101 | 10101——不变 |
| 备电 SoC | 10102 | 10102——不变 |
| 充放电方向 | 10105 | 10103 |
| 目标充放电功率 | 10106 | 10104 |
| 充放电截止 SoC | 10107 | 10105 |

v1 的顺序写规则（10106 → 10105 → 10107，FC 0x06）在 v2 **不适用**：10103–10106 须作为一组原子 FC 0x10 写入（仅方向 = 3 允许单寄存器写）。

v1 的离网输出开关（10103）与弃光开关（10104）在 v2 地址功能已变更——10103/10104 已是方向、功率寄存器；迁移这两项功能前先核对控制表。

监控寄存器同样重新分组——轮询前逐个地址对照 v2 表核实。

电网有功功率的符号约定也已调整：v1 上 CBE2000 Pro 正值=向电网馈电、负值=从电网取电，Lyra / Atlas 正值=从电网取电、负值=向电网馈电；v2 上所有机型统一为正值=从电网取电、负值=向电网馈电（10006、10013）。

### 传输与连接参数

| 参数           | 取值                                                                        |
| ------------ | ------------------------------------------------------------------------- |
| 传输方式         | RS-485 Modbus RTU，或 Modbus TCP（一体机，TCP 端口 **502**）                        |
| 串口参数（RTU）    | **38400** 波特率，8 位数据位，无校验，1 位停止位（8N1）                                      |
| 默认从站 / 单元 ID | **160（0xA0）**                                                            |
| 单元 ID 范围     | 128–176（0x80–0xB0）；ID 可在寄存器 **9984（0x2700）** 验证后读取和写入；更改后无需重新进行 TCP 验证   |
| 功能码          | 0x03 读 · 0x06 写单个 · 0x10 写多个                                              |
| 单次读取上限       | 一帧 FC 0x03 最多读取 **127** 个寄存器；更长的请求无应答。Modbus 规范上限为 125 个寄存器，建议按不超过 125 读取 |

### 验证码（一体机 Modbus TCP 直连）

**使用 Modbus RTU 无需验证；使用 Modbus TCP 须先在 App 中开启 TCP 开关并完成验证**——连接 TCP 后，将 CONOW App 设备详情页获取的 8 位十六进制验证码写入设备：

- 将其按 **uint32** 写入保持寄存器 **9985–9986（0x2701–0x2702）**，高字在前。
- 验证码是**动态的，每 120 秒刷新**，验证通过后停止刷新。若设备拒绝该验证码，请从 App 读取新验证码后重新写入。
- **验证错误锁定**：5 分钟内连续 5 次验证错误后，TCP 验证锁定 5 分钟——锁定期间无法完成验证，TCP 读写请求均以异常码 0x02 应答（仅读取单元 ID 寄存器 9984 例外）；请等待解锁后从 App 获取新验证码重新写入。
- 以下情况需要重新验证：App 中重新启用 Modbus 开关、适配器 MAC 地址变更，或手动刷新验证码。
- 设备通过以 **Modbus 异常**应答请求来要求验证——已连接但未验证的请求返回验证错误，未连接则无应答，两种情况需注意区分。一旦某次请求被正常应答，之后轮询**不会**再要求验证码。
- RS-485 上的 RTU（以及经 RS-485 转以太网网关的 Modbus TCP）无需验证码校验。

### RTU 与 TCP 并用（写优先级）

App 中的 **RTU 与 TCP 开关相互独立**，两个通道可同时开启。RTU 读指令（FC 0x03）可直接使用；TCP 的读写须先完成 9985–9986 验证。写帧（FC 0x06 / 0x10）遵循**单写者规则，RTU 优先**：

- RTU 持有写权限期间（10114 看门狗窗口内收到任意有效写帧），已验证的 TCP 写指令被拒绝——不应答、不执行；已验证的 TCP 读指令不受影响。
- RTU 通讯断开，或超过 10114 设定的时间未再写入后，写权限释放，已验证的 TCP 写指令才会生效。RTU 任意时刻的新写帧立即重新取得写权限；TCP 不存在抢占 RTU 的路径。
- 验证（9985–9986）只是 TCP 读写的前提，并不是取得写权限的手段——两者相互独立。

同一时间只由一个主站下发写指令。TCP 写指令收到异常 0x86（FC 0x06）或 0x90（FC 0x10）属于预期的写优先级保护行为，不是链路故障，建议按照实际需求开启一种控制方式。

### 硬件接线

接线方式与 v1 指南相同，端子定义与接线图见[硬件接口（v1 指南）](balcony-solar-storage.zh-CN.md#12-硬件接口)。

### 前提条件

设备必须已在 **CONOW ECO App** 中完成调试并至少上线一次——出厂未激活、从未上线的设备，RS-485 接口不响应任何请求。

1. 在 App 的 *设备 → 你的设备 → 设置* 中开启 *启用 Modbus 服务*；如需 TCP 直连，还须开启 TCP 开关；旧版 App 没有此开关时，改用 *设置 → 工作模式* 选择 *DIY 模式*。
2. 同一时刻只由一个主站下发写指令——见[RTU 与 TCP 并用](#rtu-与-tcp-并用写优先级)。

---

## 2 数据类型

| 类型 | 编码 |
| --- | --- |
| `uint16` | 1 个寄存器，无符号 |
| `int16` | 1 个寄存器，补码表示；符号含义见各寄存器说明 |
| `uint32` | 2 个寄存器，**大端序，高字在前** —— `value = (reg[n] << 16) \| reg[n+1]` |
| `string` | U16 数组，每个寄存器 2 个 ASCII 字符（高字节在前），不足补 0x00 |
| `hhmm` 时间 | 1 个寄存器：高字节=小时，低字节=分钟（例如 `06:30` → `0x06 0x1E` → `0x061E` = 1566） |
| 倍率 | 物理值 = 原始值 × 倍率（未注明时倍率为 1） |
| 枚举 / 布尔 | 见下方各寄存器的取值说明 |

---

## 3 寄存器表

三个区域，不连续：

| 区域 | 寄存器 | 访问 |
| --- | --- | --- |
| 监控 | **10000–10081**（0x2710–0x2761） | 只读，FC 0x03 |
| 控制 | **10100–10190**（0x2774–0x27CE） | 读 FC 0x03 · 写 FC 0x06 / 0x10——10103–10106 除外：仅整组 FC 0x10 原子写（方向 = 3 也可 FC 0x06 单写） |
| 协议 | 9984（单元 ID，读写）· 9985–9986（验证码，只写） | 见 3.12；流程见上文 |

与 v1 固件（对 38 个及以上寄存器的单次读取不作应答）不同，v2 固件支持整区读取——参考 Home Assistant 集成每轮用一帧 FC 0x03 读取整个监控区（82 个寄存器），再用一帧读取整个控制区（91 个寄存器）。若你的网关或工具处理长帧存在困难，可按以下分组边界拆分读取。

### 3.1 实时监控（10000–10011）

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 倍率 | 备注 |
| --- | --- | --- | --- | --- | --- | --- |
| 10000 | 0x2710 | 系统状态 | uint16 | — | — | 位域——见下方位定义表 |
| 10001–10002 | 0x2711 | 设备故障码 | uint32 | — | — | [6.2 告警位图](#62-设备故障码告警位图1000110002)；10001–10002 需一起读取 |
| 10003 | 0x2713 | 系统 SoC | uint16 | % | 1 | 0–100 |
| 10004 | 0x2714 | 电表连接状态 | enum | — | — | 0 = 已配对且已连接 · 1 = 未配对且未连接 · 2 = 已配对、未连接 |
| 10005 | 0x2715 | 电表总功率 | int16 | W | 1 | 正值=从电网取电；负值=向电网馈电 |
| 10006 | 0x2716 | 电网有功功率 | int16 | W | 1 | 正值=从电网取电 / 电池充电；负值=向电网馈电 / 电池放电 |
| 10007 | 0x2717 | PV 总功率 | uint16 | W | 1 | — |
| 10008 | 0x2718 | 电池工作状态 | enum | — | — | 0 = 空闲 · 1 = 充电 · 2 = 放电；反映实际状态，非指令回显 |
| 10009 | 0x2719 | 电池功率 | int16 | W | 1 | 正值=充电；负值=放电 |
| 10010 | 0x271A | 旁路开关状态 | enum | — | — | 0 = 关 · 1 = 开 |
| 10011 | 0x271B | 旁路功率 | int16 | W | 1 | 正值=向旁路放电；负值=从旁路充电 |

**系统状态（10000）位域**——该状态反映电池口的实际状态，并非指令回显：

| 位 | 定义 | 置位（= 1）含义 |
| --- | --- | --- |
| 0 | 待机 | 电池口待机 |
| 1 | 预留 | 预留 |
| 2 | 故障 | 有故障——读取 10001–10002 故障码（[6.2 告警位图](#62-设备故障码告警位图1000110002)） |
| 3 | 充电 | 电池充电中 |
| 4 | 放电 | 电池放电中 |
| 5–15 | 预留 | 忽略 |

示例：读取 0x0008（仅位 3 置位）表示电池口充电中；读取 0x0001（仅位 0 置位）表示电池口待机。

### 3.2 详细监控（10012–10043）

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 倍率 | 备注 |
| --- | --- | --- | --- | --- | --- | --- |
| 10012 | 0x271C | 电网电压 | uint16 | V | 0.1 | 相电压；三相机型为 A 相 |
| 10013 | 0x271D | 电网电流 | int16 | A | 0.1 | 正值=从电网取电；负值=向电网馈电 |
| 10014 | 0x271E | 电网频率 | uint16 | Hz | 0.01 | — |
| 10015 | 0x271F | A 相功率 | int16 | W | 1 | 三相机型 |
| 10016 | 0x2720 | B 相功率 | int16 | W | 1 | 三相机型 |
| 10017 | 0x2721 | C 相功率 | int16 | W | 1 | 三相机型 |
| 10018 | 0x2722 | PV 路数 | uint16 | — | — | N = 支持 N 路 PV；不支持的路读值为 0 |
| 10019 | 0x2723 | PV1 电压 | uint16 | V | 0.1 | — |
| 10020 | 0x2724 | PV1 电流 | uint16 | A | 0.1 | — |
| 10021–10022 | 0x2725 | PV1 电量 | uint32 | kWh | 0.01 | 高字在前 |
| 10023 | 0x2727 | PV2 电压 | uint16 | V | 0.1 | — |
| 10024 | 0x2728 | PV2 电流 | uint16 | A | 0.1 | — |
| 10025–10026 | 0x2729 | PV2 电量 | uint32 | kWh | 0.01 | 高字在前 |
| 10027 | 0x272B | PV3 电压 | uint16 | V | 0.1 | — |
| 10028 | 0x272C | PV3 电流 | uint16 | A | 0.1 | — |
| 10029–10030 | 0x272D | PV3 电量 | uint32 | kWh | 0.01 | 高字在前 |
| 10031 | 0x272F | PV4 电压 | uint16 | V | 0.1 | — |
| 10032 | 0x2730 | PV4 电流 | uint16 | A | 0.1 | — |
| 10033–10034 | 0x2731 | PV4 电量 | uint32 | kWh | 0.01 | 高字在前 |
| 10035 | 0x2733 | 电池电压 | uint16 | V | 0.01 | 直流母线电压 |
| 10036 | 0x2734 | 电池电流 | int16 | A | 0.1 | 正值=充电；负值=放电 |
| 10037 | 0x2735 | 电芯最高温度 | **int16** | °C | 0.1 | 有符号——无偏移编码 |
| 10038 | 0x2736 | 电芯最低温度 | **int16** | °C | 0.1 | 有符号——无偏移编码 |
| 10039 | 0x2737 | 电池最大充电功率 | uint16 | W | 1 | 当前实际允许值；因温度 / SoC 降额时可低于 10100 设定值 |
| 10040 | 0x2738 | 电池最大放电功率 | uint16 | W | 1 | 当前实际允许值；因温度 / SoC 降额时可低于 10101 设定值 |
| 10041 | 0x2739 | 旁路电压 | uint16 | V | 0.1 | — |
| 10042 | 0x273A | 旁路电流 | uint16 | A | 0.1 | — |
| 10043 | 0x273B | 旁路频率 | uint16 | Hz | 0.01 | — |

### 3.3 运行参数与设备信息（10044–10063）

序列号与固件版本字段不应答单寄存器读取，须一次读取整个字段——序列号 10054（0x2746）× 8，固件版本 10062（0x274E）× 2。

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 倍率 | 备注 |
| --- | --- | --- | --- | --- | --- | --- |
| 10044 | 0x273C | 标称容量 | uint16 | kWh | 0.01 | 电池包铭牌容量 |
| 10045 | 0x273D | 剩余容量 | uint16 | kWh | 0.01 | 电池当前剩余电量 |
| 10046 | 0x273E | 系统备电 SoC | uint16 | % | 1 | 与已写入的安全 SoC（10102） 一致 |
| 10047 | 0x273F | SOH | uint16 | % | 1 | 0–100 |
| 10048 | 0x2740 | 硬件最大交流充电功率 | uint16 | W | 1 | 设备硬件能力上限；出厂固化，不可修改 |
| 10049 | 0x2741 | 硬件最大交流放电功率 | uint16 | W | 1 | 设备硬件能力上限；出厂固化，不可修改 |
| 10050 | 0x2742 | 并网导则馈电限制 | uint16 | W | 1 | 当地法规允许的并网放电功率上限；出厂锁定为法规默认值，App 解锁后 = 10049；仅 App 可解锁，Modbus 不可写 |
| 10051 | 0x2743 | 全局交流充电功率限制 | uint16 | W | 1 | 与已写入的 10100 一致 |
| 10052 | 0x2744 | 全局交流放电功率限制 | uint16 | W | 1 | 与已写入的 10101 一致 |
| 10053 | 0x2745 | Wi-Fi 信号 | int16 | dBm | 1 | 恒为负值；例如 -60 |
| 10054–10061 | 0x2746 | 设备序列号 | string[8] | U16[8] ASCII | — | 8 寄存器 16 字节；不支持单独读，须整字段读取 |
| 10062–10063 | 0x274E | 固件版本 | string[2] | U16[2] ASCII | — | 2 寄存器 4 字节；不支持单独读，须整字段读取 |

### 3.4 累计电量计数器（10064–10081）

全部为 uint32，kWh × 0.01，高字在前，只读，单调递增。

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 倍率 | 备注 |
| --- | --- | --- | --- | --- | --- | --- |
| 10064–10065 | 0x2750 | 电网累计取电量 | uint32 | kWh | 0.01 | 只读；单调递增 |
| 10066–10067 | 0x2752 | 电网累计馈电量 | uint32 | kWh | 0.01 | 只读；单调递增 |
| 10068–10069 | 0x2754 | 电表累计取电量 | uint32 | kWh | 0.01 | 只读；单调递增 |
| 10070–10071 | 0x2756 | 电表累计馈电量 | uint32 | kWh | 0.01 | 只读；单调递增 |
| 10072–10073 | 0x2758 | PV 累计发电量 | uint32 | kWh | 0.01 | 只读；单调递增 |
| 10074–10075 | 0x275A | 电池累计充电量 | uint32 | kWh | 0.01 | 只读；单调递增 |
| 10076–10077 | 0x275C | 电池累计放电量 | uint32 | kWh | 0.01 | 只读；单调递增 |
| 10078–10079 | 0x275E | 旁路累计输出电量 | uint32 | kWh | 0.01 | 只读；单调递增 |
| 10080–10081 | 0x2760 | 旁路累计输入电量 | uint32 | kWh | 0.01 | 只读；单调递增 |

### 3.5 控制——功率与 SoC 设置（10100–10102）

本组三个寄存器可分别用 FC 0x06 写入，也可用 FC 0x10 一并写入；三者均断电保存。仅 10103–10106 须作为一组原子 FC 0x10 写入。

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 备注 |
| --- | --- | --- | --- | --- | --- |
| 10100 | 0x2774 | 交流充电功率限制 | uint16 | W | 默认 800；可写范围 50 至硬件上限（10048）；超范围写入返回异常码；断电保存 |
| 10101 | 0x2775 | 交流放电功率限制 | uint16 | W | 可写下限 100；未解锁时可写上限为当地法规并网输出值；App 解锁后为硬件上限（10049）；断电保存 |
| 10102 | 0x2776 | 安全 SoC | uint16 | % | 10–100，默认 20；超范围 → Modbus 异常 0x03；断电保存 |

### 3.6 控制——实时强制充放电（10103–10106）

本组**明确不支持单寄存器写入**（唯一例外：方向值 3 允许用 FC 0x06 单独写入）。四个寄存器须写入**同一帧 FC 0x10**。本组数据断电丢失，且当**截止 SoC**或**时长**任一条件先达到时即结束。Modbus 超时后（见 10114）设备回到启用 Modbus 服务之前的 CONOW 平台运行模式。

10104 为**直出功率设定**：设备按设定值输出，不跟随负载。负载跟随行为由 App 中的工作模式（10107）选择，且前提是电表已连接。

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 备注 |
| --- | --- | --- | --- | --- | --- |
| 10103 | 0x2777 | 充放电方向 | uint16 | — | 0 = 空闲 · 1 = 充电 · 2 = 放电 · 3 = 退出；方向值 3（退出）允许用 FC 0x06 单独写入 |
| 10104 | 0x2778 | 目标充放电功率 | uint16 | W | 0 至 10100 / 10101 所设上限；超出上限的写入值自动按上限写入，不返回异常码 |
| 10105 | 0x2779 | 充放电截止 SoC | uint16 | % | 安全 SoC（10102） 至 100；放电时低于安全 SoC 的写入值自动按 10102 写入，不返回异常码 |
| 10106 | 0x277A | 充放电时长 | uint16 | 分钟 | 30 至 720；与截止 SoC 任一条件先到达即结束本次指令 |

### 3.7 控制——工作策略（10107–10114）

本组寄存器均断电保持。标注*预留*的寄存器，需确认产品型号 / 设备当前固件版本是否支持。

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 备注 |
| --- | --- | --- | --- | --- | --- |
| 10107 | 0x277B | 工作模式 | uint16 | — | 1 = 自发自用 · 2 = 手动时段 · 3 = 待机；默认 1；**先读后写**；接电表时跟随电表功率，未接时输出基础负荷；断电保存 |
| 10108 | 0x277C | 备电 SoC | uint16 | % | 安全 SoC（10102） 至 100，默认 40；*预留*（备电模式，暂不支持）；断电保存 |
| 10109 | 0x277D | 允许反送功率 | uint16 | W | 0 = 禁止反送电；大于 0 = 允许的最大反送功率；可写但未接电表时无效；断电保存 |
| 10110 | 0x277E | 允许电池馈电 | uint16 | — | 0 = 禁止 · 1 = 允许；*预留（馈网模式，暂不支持）*；断电保存 |
| 10111 | 0x277F | 旁路常开开关 | uint16 | — | 0 = 关 · 1 = 开；默认关；断电保存 |
| 10112 | 0x2780 | 离网输出开关 | uint16 | — | 0 = 关 · 1 = 开；默认关；断电保存 |
| 10113 | 0x2781 | 光伏弃光开关 | uint16 | — | 0 = 关 · 1 = 开；默认关；*预留，暂不支持*；断电保存 |
| 10114 | 0x2782 | Modbus 超时 | uint16 | 秒 | 0–3600，0 = 禁用（默认）；看门狗——超过该时长无有效**写**帧，设备回到启用 Modbus 服务前的 CONOW 平台运行模式；断电保存 |

### 3.8 控制——发电机与数字输出（10115–10122）

不具备发电机功能的机型：读值为 0，写入返回异常。两个 DO 寄存器断电丢失；其余断电保持。

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 备注 |
| --- | --- | --- | --- | --- | --- |
| 10115 | 0x2783 | 发电机开关 | uint16 | — | 0 = 关 · 1 = 开；断电保存 |
| 10116 | 0x2784 | 发电机启动时间 | uint16 | hhmm | 高字节=时（0–23），低字节=分（0–59）；断电保存 |
| 10117 | 0x2785 | 发电机停止时间 | uint16 | hhmm | 高字节=时（0–23），低字节=分（0–59）；断电保存 |
| 10118 | 0x2786 | 发电机功率 | uint16 | W | 断电保存 |
| 10119 | 0x2787 | 发电机启动 SoC | uint16 | % | 发电机触发充电的目标 SoC；断电保存 |
| 10120 | 0x2788 | 发电机停止 SoC | uint16 | % | 发电机停止充电的截止 SoC；断电保存 |
| 10121 | 0x2789 | DO1 控制 | uint16 | — | 0 = 关 · 1 = 开；断电丢失 |
| 10122 | 0x278A | DO2 控制 | uint16 | — | 0 = 关 · 1 = 开；断电丢失 |

### 3.9 控制——基础负荷（10123–10148）

未接电表（或电表故障）时，设备在已配置时段之外按基础负荷设定值输出，断电保持。

**云端同步提示：**设备关机重启后，云端连接正常时，允许反送功率（10109）、基础负荷（10123）和基础负荷时段表（10124–10148）可能被同步为 CONOW App 中设定的数据，覆盖当前值；如需保留 Modbus 设定，请重新写入这些寄存器。

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 备注 |
| --- | --- | --- | --- | --- | --- |
| 10123 | 0x278B | 基础负荷 | uint16 | W | 0–3000，默认 200；断电保存 |
| 10124 | 0x278C | 基础负荷时段数量 | uint16 | — | 0–8；设备只执行前 N 个时段 |

**基础负荷时段表**——一个时段数量（0–8），后接 8 个时段（开始、结束、功率）。只需写入实际使用的前 N 个时段，并将数量寄存器设为 N——设备只执行前 N 个时段，其余忽略。所有 hhmm 寄存器均为小时在高字节、分钟在低字节。

| 时段 | 开始 | 结束 | 功率 |
| --- | --- | --- | --- |
| 1 | 10125 (0x278D) | 10126 (0x278E) | 10127 (0x278F) |
| 2 | 10128 (0x2790) | 10129 (0x2791) | 10130 (0x2792) |
| 3 | 10131 (0x2793) | 10132 (0x2794) | 10133 (0x2795) |
| 4 | 10134 (0x2796) | 10135 (0x2797) | 10136 (0x2798) |
| 5 | 10137 (0x2799) | 10138 (0x279A) | 10139 (0x279B) |
| 6 | 10140 (0x279C) | 10141 (0x279D) | 10142 (0x279E) |
| 7 | 10143 (0x279F) | 10144 (0x27A0) | 10145 (0x27A1) |
| 8 | 10146 (0x27A2) | 10147 (0x27A3) | 10148 (0x27A4) |

时段功率范围 0–3000 W。

### 3.10 控制——手动充放电（TOU）时段表（10149–10189）

工作模式 2（手动时段）执行本时段表：最多 8 条策略，每条定义一个时间窗口，或充电至目标 SoC，或按设定功率放电。只需写入实际使用的前 N 个时段，并将数量寄存器（**10149，0x27A5**，0–8）设为 N——设备只执行前 N 个时段。断电保持。

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 备注 |
| --- | --- | --- | --- | --- | --- |
| 10149 | 0x27A5 | TOU 时段数量 | uint16 | — | 0–8；设备只执行前 N 个时段；断电保存 |

未设置的时段按 **baseline 策略**执行。baseline 有两种：自发自用与 idle，默认 idle；可通过 CONOW App 调整。

每个时段包含 5 个寄存器——开始、结束、模式，以及目标 SoC / 放电功率二者之一：

| 字段 | 含义 |
| --- | --- |
| 开始 / 结束 | hhmm（小时高字节，分钟低字节） |
| 模式 | 0 = 充电（仅目标 SoC 生效）· 1 = 放电（仅放电功率生效） |
| 目标 SoC | uint16 %，模式 = 0 时生效 |
| 放电功率 | uint16 W，模式 = 1 时生效 |

| 时段 | 开始 | 结束 | 模式 | 目标 SoC | 放电功率 |
| --- | --- | --- | --- | --- | --- |
| 1 | 10150 (0x27A6) | 10151 (0x27A7) | 10152 (0x27A8) | 10153 (0x27A9) | 10154 (0x27AA) |
| 2 | 10155 (0x27AB) | 10156 (0x27AC) | 10157 (0x27AD) | 10158 (0x27AE) | 10159 (0x27AF) |
| 3 | 10160 (0x27B0) | 10161 (0x27B1) | 10162 (0x27B2) | 10163 (0x27B3) | 10164 (0x27B4) |
| 4 | 10165 (0x27B5) | 10166 (0x27B6) | 10167 (0x27B7) | 10168 (0x27B8) | 10169 (0x27B9) |
| 5 | 10170 (0x27BA) | 10171 (0x27BB) | 10172 (0x27BC) | 10173 (0x27BD) | 10174 (0x27BE) |
| 6 | 10175 (0x27BF) | 10176 (0x27C0) | 10177 (0x27C1) | 10178 (0x27C2) | 10179 (0x27C3) |
| 7 | 10180 (0x27C4) | 10181 (0x27C5) | 10182 (0x27C6) | 10183 (0x27C7) | 10184 (0x27C8) |
| 8 | 10185 (0x27C9) | 10186 (0x27CA) | 10187 (0x27CB) | 10188 (0x27CC) | 10189 (0x27CD) |

### 3.11 控制——时间校准（10190）

设备与云端断开期间时钟可能漂移，导致 TOU 或基础负荷时段的执行时间不准。读取设备当日时分，发现偏差时写入一次即可校准——写入前请先确认自身时间源准确。

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 倍率 | 备注 |
| --- | --- | --- | --- | --- | --- | --- |
| 10190 | 0x27CE | 设备当日时分（读取/校准） | uint16 | hhmm | — | 高字节=时（0–23），低字节=分（0–59）；仅校准当日时分，不含日期、星期、时区；断电丢失 |

### 3.12 协议寄存器（9984–9986）

两种传输方式共用的身份与验证寄存器；操作流程见上文。

| 寄存器 | 十六进制 | 名称 | 类型 | 单位 | 备注 |
| --- | --- | --- | --- | --- | --- |
| 9984 | 0x2700 | 单元 ID | uint16 | — | RTU 从站地址与 TCP 单元 ID；可读可写，范围 128–176（0x80–0xB0）；更改后无需重新进行 TCP 验证 |
| 9985–9986 | 0x2701 | TCP 验证码 | uint32 | — | 只写；CONOW App 设备详情页的 8 位十六进制动态验证码（每 120 秒刷新）；流程见[验证码](#验证码一体机-modbus-tcp-直连) |

---

## 4 帧示例

帧结构与 CRC-16（Modbus）与 v1 指南完全一致：从站 `0xA0`、功能码、数据、CRC 低字节在前。以下示例均为 RTU 帧；TCP 帧格式见 [Modbus TCP 帧格式（MBAP）](#modbus-tcp-帧格式mbap)。

**读取固件版本字段（版本检查，10062 × 2）：**

```
A0 03 27 4E 00 02 B7 D9
```

**读取实时数据（10000 × 12）：**

```
A0 03 27 10 00 0C 57 CF
```

**写单个寄存器——交流放电功率限制 700 W → 10101：**

```
A0 06 27 75 02 BC 8B 04
```

**原子组写入——强制放电 500 W，直至 SoC 80% 或 120 分钟（FC 0x10，寄存器 10103–10106）：**

```
A0 10 27 77 00 04 08  00 02 01 F4 00 50 00 78  84 66
│  │  └───┘ └───┘ │   └───┘ └───┘ └───┘ └───┘  └───┘
│  │  │     │     │   │     │     │     │      └── CRC-16
│  │  │     │     │   │     │     │     └── 寄存器 10106：0x0078（120 分钟）
│  │  │     │     │   │     │     └── 寄存器 10105：0x0050（80%）
│  │  │     │     │   │     └── 寄存器 10104：0x01F4（500 W）
│  │  │     │     │   └── 寄存器 10103：0x0002（放电）
│  │  │     │     └── 字节数：8（4 个寄存器 × 2 字节）
│  │  │     └── 数量：4 个寄存器
│  │  └── 起始地址：0x2777（10103）
│  └── FC 0x10
└── 从站 160（0xA0）
```

### Modbus TCP 帧格式（MBAP）

TCP 下相同的 PDU 封装在 7 字节 MBAP 头内，**没有 CRC**——完整性由 TCP 传输层保证。

| MBAP 字段 | 长度 | 取值 |
| --- | --- | --- |
| 事务 ID | 2 字节 | 主站自选；应答原样返回 |
| 协议 ID | 2 字节 | `0x0000`（Modbus） |
| 长度 | 2 字节 | 后续字节数（单元 ID + PDU） |
| 单元 ID | 1 字节 | 设备单元 ID——默认 `0xA0`（寄存器 9984） |

**写验证码（TCP 直连）——验证码** `1A2B3C4D` **→ 9985–9986：**

```
00 01  00 00  00 0B  A0  10  27 01  00 02  04  1A 2B 3C 4D
└───┘  └───┘  └───┘  │   │   └───┘  └───┘  │   └─────────┘
│      │      │      │   │     │      │    │   验证码 0x1A2B3C4D
│      │      │      │   │     │      │    └── 字节数：4
│      │      │      │   │     │      └── 数量：2 个寄存器
│      │      │      │   │     └── 起始地址：0x2701（9985）
│      │      │      │   └── FC 0x10
│      │      │      └── 单元 ID：160（0xA0）
│      │      └── 长度：11 字节（单元 ID + PDU）
│      └── 协议 ID：0x0000（Modbus）
└── 事务 ID：0x0001——应答原样返回
```

应答帧回显头部，长度为 6：`00 01 00 00 00 06 A0 10 27 01 00 02`。

自行校验任意帧的 CRC：

```sh
python3 - <<'PY'
def crc16(data):
    c = 0xFFFF
    for b in data:
        c ^= b
        for _ in range(8):
            c = (c >> 1) ^ 0xA001 if c & 1 else c >> 1
    return c
frame = bytes.fromhex("A0102777000408" "0002" "01F4" "0050" "0078")
print(f"{crc16(frame):04X}")   # 先附加低字节，再附加高字节
PY
```

**异常响应**——出错时设备以 `[从站][功能码+0x80][异常码][CRC]` 应答，异常码含义见 [6.1 Modbus 异常码](#61-modbus-异常码)。

### 命令行快速验证

上文的帧示例为原始协议字节。初次联调也可以直接使用标准 Modbus 客户端驱动设备，例如 [mbpoll](https://github.com/epsilonrt/mbpoll) 或 [pymodbus](https://github.com/pymodbus/pymodbus)。以下两个示例通过 RS-485 RTU 执行[固件版本检查](#固件版本检查)——用 FC 0x03 读取 10062–10063——RTU 无需验证码。

```sh
# mbpoll —— /dev/ttyUSB0 上的 RTU，从站 160（0xA0），38400 8N1
# -P none 必须显式指定：mbpoll 默认使用偶校验
mbpoll -m rtu -a 160 -b 38400 -P none -t 4 -0 -r 10062 -c 2 -1 /dev/ttyUSB0
# 在 -t 4 后追加 ":string" 可按 ASCII 字符打印寄存器内容
```

```python
# pymodbus 3.x —— pip install pymodbus
import struct

from pymodbus.client import ModbusSerialClient

client = ModbusSerialClient(
    port="/dev/ttyUSB0",
    baudrate=38400,
    bytesize=8,
    parity="N",
    stopbits=1,
)
client.connect()
rr = client.read_holding_registers(address=10062, count=2, slave=160)
if not rr.isError():
    print(struct.pack(">HH", *rr.registers).decode())  # 4 个 ASCII 字符
client.close()
```

Modbus TCP 直连时须先完成[验证码](#验证码一体机-modbus-tcp-直连)写入。以验证码 `1A2B3C4D` 为例：

```sh
# mbpoll —— 按 uint32 写入验证码，高字在前（9985 = 0x1A2B，9986 = 0x3C4D）
mbpoll -m tcp -a 160 -t 4 -0 -r 9985 -1 192.168.1.100 6699 15629
```

pymodbus 的等价写法是在 `ModbusTcpClient("192.168.1.100", port=502)` 上执行 `client.write_registers(address=9985, values=[0x1A2B, 0x3C4D], slave=160)`。

---

## 5 重要注意事项

1. **Modbus 与 App 的优先级。** Modbus 与 App/云端是两条独立控制路径：

   Modbus 活跃期间设备脱离 App 端工作模式，只执行 Modbus 指令；Modbus 停止写入并超过 10114 超时后，设备恢复启用 Modbus 服务前的 CONOW 平台运行模式。
2. **组写入规则。** 需原子写入的指令（实时控制）须按寄存器地址一次写入。
3. **时段表数量一致。** 只写入实际使用的前 N 个时段，并将数量寄存器（10124 / 10149）设为 N——设备只执行前 N 个时段。
4. **工作模式先读后写。** 写 10107 前建议先读取当前值，再写入目标值。
5. **持久性。** 10103–10106、10121–10122 与 10190 断电丢失；控制区其余寄存器均断电保持。
6. **CRC 错误的帧被直接丢弃。** 超时后最多重试 3 次，间隔至少 500 毫秒，连续 3 次超时视为链路异常。实时数据轮询不快于每 1 秒一次；一次读或写多个寄存器时，轮询间隔建议不低于 2 秒；能量控制类寄存器不快于每 5 秒一次，避免高频轮询整张寄存器表。
7. **保持前提条件。** 设备需在 CONOW ECO App 完成过调试，并已开启*启用 Modbus 服务*——未完成调试的设备无论固件版本如何都不响应任何请求；关闭*启用 Modbus 服务*后，RTU 读写返回异常码 0x06（[6.1 Modbus 异常码](#61-modbus-异常码)）。
8. **看门狗只计写帧。** 10114 看门狗仅计有效写帧（FC 0x06 / 0x10）——轮询读帧不会重置计时。若主站最后一条指令为方向 = 空闲（10103 = 0），设备持久保持该状态、不回退；只有新指令或停用 Modbus 服务才会改变。
9. **同一时刻只有一个写者。** RTU 与 TCP 同时开启时，写入遵循[RTU 与 TCP 并用](#rtu-与-tcp-并用写优先级)中的 RTU 优先规则；TCP 写指令被拒（0x86 / 0x90）属于正常的写优先级策略，并非故障。

---

## 6 故障排查

请先根据故障现象排查，再参考对应章节。

| 症状                 | 第一步检查                                                           | 说明 / 参考                                                                              |
| ------------------ | --------------------------------------------------------------- | ------------------------------------------------------------------------------------ |
| 设备完全无应答            | App 中 Modbus 开关是否开启；从站地址 / 单元 ID 是否与 9984 当前值一致                 | 开关关闭时 RTU 读写返回异常码 0x06（[6.1 Modbus 异常码](#61-modbus-异常码)）；默认 0xA0（[传输与连接参数](#传输与连接参数)）                                          |
| RTU 偶发无应答或校验错      | CRC-16 计算（多项式 0xA001）与串口参数 38400-8-N-1                          | CRC 错误帧被丢弃且不回应——先检查 CRC，再确认接线与地址是否正确                                                  |
| 读取 128 个及以上寄存器时无应答 | 单次读取是否超过 127 个寄存器                                               | 一帧 FC 0x03 最多 127 个寄存器（[单次读取上限](#传输与连接参数)）                                           |
| TCP 无响应、验证错误或写入无效  | 先检查 TCP 开关、网络与单元 ID；返回验证错误则重新校验 9985–9986；验证后写入仍被拒绝，确认 RTU 写优先规则 | 未连接无应答；已连接未验证返回验证错误；（[验证码](#验证码一体机-modbus-tcp-直连)、[RTU 与 TCP 并用](#rtu-与-tcp-并用写优先级)） |
| 写入被忽略或返回异常         | 写入值是否在寄存器范围内                                                    | 超范围写入以异常 0x03 拒绝（[6.1 Modbus 异常码](#61-modbus-异常码)）                                                     |
| 断开后设备行为变化          | 看门狗 10114 是否启用                                                  | 10114 = 0 时设备保持工作模式；设定超时后回到启用 Modbus 服务前的 CONOW 平台模式（[注意事项](#5-重要注意事项)）              |

### 6.1 Modbus 异常码

读写只使用 FC 0x03 / 0x06 / 0x10，标准异常码（0x01–0x03）只在这三种功能码的应答中出现；出错时设备以 `[从站][功能码+0x80][异常码][CRC]` 应答：

| 异常码 | 含义 | 典型原因 |
| --- | --- | --- |
| 0x01 | 非法功能 | 功能码不支持（读写仅支持 FC 0x03 / 0x06 / 0x10） |
| 0x02 | 非法数据地址 | 寄存器不存在，或该机型不支持；TCP 验证锁定期间读写均返回 0x02（读 9984 除外） |
| 0x03 | 非法数据值 | 写入值超范围 |

0x04 / 0x05 是 TCP 直连验证层返回的设备自定义状态码，并非 FC 0x03 / 0x06 / 0x10 的标准读写异常应答；验证层场景见[验证码](#验证码一体机-modbus-tcp-直连)：

| 异常码 | 含义 | 典型原因 |
| --- | --- | --- |
| 0x04 | MAC 地址改变（设备自定义） | TCP 验证码因适配器 MAC 地址改变而失效——重新写入验证码 |
| 0x05 | 手动刷新（设备自定义） | 验证码被手动刷新失效后，再通过 TCP 访问时返回——写入新验证码 |

0x06（设备自定义）仅在 Modbus RTU 下返回——App 中关闭*启用 Modbus 服务*开关后，读写寄存器即以 0x06 应答：

| 异常码 | 含义 | 典型原因 |
| --- | --- | --- |
| 0x06 | Modbus 服务未启用（设备自定义） | App 中*启用 Modbus 服务*开关已关闭——重新开启后再读写 |

### 6.2 设备故障码（告警位图，10001–10002）

设备故障码（10001–10002，uint32）是一个 32 位位图：某位为 `1` 表示对应告警当前激活，多位可同时置位。两个寄存器须在同一帧中一起读取。

| Bit   | CBE2000 Pro  | Atlas 6000 | Lyra 2500  |
| ----- | ------------ | ---------- | ---------- |
| bit0  | 电池包 1 告警     | 单体过压       | 单体过压       |
| bit1  | 电池包 2 告警     | 单体欠压       | 单体欠压       |
| bit2  | 电池包 3 告警     | 电池过压       | 电池过压       |
| bit3  | 电池包 4 告警     | 电池欠压       | 电池欠压       |
| bit4  | 电池包 5 告警     | 充电低温       | 充电低温       |
| bit5  | 电池包 6 告警     | 充电高温       | 充电高温       |
| bit6  | —            | 放电低温       | 放电低温       |
| bit7  | —            | 放电高温       | 放电高温       |
| bit8  | 主从通信异常       | 充电过流 1     | 充电过流 1     |
| bit9  | 灯板通信异常       | 充电过流 2     | 充电过流 2     |
| bit10 | 逆变器通信异常      | 放电过流 1     | 放电过流 1     |
| bit11 | 逆变器失效        | 放电过流 2     | 放电过流 2     |
| bit12 | Wi-Fi 模组通信故障 | MOS 高温     | MOS 高温     |
| bit13 | PV1 告警       | 温差告警       | 温差告警       |
| bit14 | PV2 告警       | 压差告警       | 压差告警       |
| bit15 | PV3 告警       | 短路         | 短路         |
| bit16 | PV4 告警       | NTC 失效     | NTC 失效     |
| bit17 | 电网故障（欠频/过频）  | 电芯失效       | 电芯失效       |
| bit18 | 逆变输出告警       | AFE 失效     | AFE 失效     |
| bit19 | —            | 充电 MOS 告警  | 充电 MOS 告警  |
| bit20 | —            | 放电 MOS 告警  | 放电 MOS 告警  |
| bit21 | —            | 加热膜开路      | —          |
| bit22 | 短路 2         | —          | —          |
| bit23 | 离网口输入过载      | 分流器告警      | 分流器告警      |
| bit24 | 从机多次编址异常     | 主从通信异常     | 主从通信异常     |
| bit25 | 主机多次编址异常     | 逆变器通信      | 逆变器通信      |
| bit26 | 短路 1         | Wi-Fi 通信异常 | Wi-Fi 通信异常 |
| bit27 | —            | —          | —          |
| bit28 | —            | 低温过载       | 低温过载       |
| bit29 | —            | 离网口输入过载    | 离网口输入过载    |
| bit30 | —            | 电池端子过温     | 电表回路异常     |
| bit31 | —            | 电表回路异常     | —          |

各告警的原因与解决方案如下，供自查使用。

**电池告警**

| 告警 | 原因 | 解决方案 |
| --- | --- | --- |
| 单体过压 | 电池单体电压短时超上限 | 正常保护提示，等待恢复；频繁出现请联系售后 |
| 单体欠压 | 电池单体电压低于安全下限 | 尽快为电池补电；无法充电或多次出现请联系售后 |
| 电池过压 | 电池包总电压超上限 | 等待系统自动恢复；多次反复请联系售后 |
| 电池欠压 | 电池包总电压低于下限 | 立即为电池充电；无法充电请联系售后 |
| 充电低温 | 温度过低不允许充电 | 升高环境温度或待温度回升后再充电 |
| 充电高温 | 充电时温度偏高 | 将设备置于阴凉通风处并移除遮挡物，温度下降后可继续使用 |
| 放电低温 | 放电时温度过低 | 降低负载并预热环境，温度恢复后正常使用 |
| 放电高温 | 放电时温度偏高 | 移除覆盖物、避免阳光直射，温度下降后可继续使用 |
| 充电过流 1 | 充电电流超出一级阈值 | 尝试重启观察是否恢复；无法恢复请联系售后 |
| 充电过流 2 | 充电电流严重超限 | 尝试重启观察是否恢复；无法恢复请联系售后 |
| 放电过流 1 | 放电电流超过阈值触发保护 | 尝试重启观察是否恢复；无法恢复请联系售后 |
| 放电过流 2 | 放电电流严重超限被强制保护 | 尝试重启观察是否恢复；无法恢复请联系售后 |
| MOS 高温 | 功率 MOS 温度过高 | 暂停充放电，温度下降后自动恢复；频繁出现请联系售后 |
| 温差告警 | 不同温点温差过大 | 等待恢复并观察；多次出现请联系售后 |
| 压差告警 | 单体间电压差过大 | 等待系统均衡；反复出现请联系售后 |
| 短路 | 直流侧检测到短路并已保护 | 立即断电并检查线路/负载，重启观察；无法恢复请联系售后 |
| NTC 失效 | 温度传感器异常（开路/短路） | 尝试重启观察是否恢复；无法恢复请联系售后 |
| 电芯失效 | 某电芯失效或断线 | 停止使用并尽快联系售后 |
| AFE 失效 | 采样前端电路失效 | 断电停机并联系售后排查 |
| 充电 MOS 告警 | 充电 MOS 开断异常 | 立即停止充电并联系售后 |
| 放电 MOS 告警 | 放电 MOS 开断异常 | 断开负载并联系售后 |
| 加热膜开路 | 加热功能失效 | 低温下暂停充电，检查连接；仍异常请联系售后 |
| 分流器告警 | 电流测量异常 | 尝试重启观察是否恢复；无法恢复请联系售后 |

**系统与其他告警**

| 告警 | 原因 | 解决方案 |
| --- | --- | --- |
| 主从通信异常 | 主控与从控之间通信异常 | 尝试重启观察是否恢复；无法恢复请联系售后 |
| 灯板通信异常 | 与指示灯/显示板的通信中断或异常 | 尝试重启观察是否恢复；无法恢复请联系售后 |
| 逆变器通信异常 | 主控与逆变器之间通信中断或异常 | 停止使用并尽快联系售后 |
| 逆变器失效 | 逆变器功能异常或无法启动/输出 | 停止使用并尽快联系售后 |
| Wi-Fi 模组通信异常 | 无法正常连接到 Wi-Fi | 检查 Wi-Fi 信号、路由器设置与密码后重新连接 |
| 低温过载 | 低温下离网口输出功率大于电池最大允许放电功率 | 降低离网口负载功率或断开离网口负载 |
| 离网口输入过载 | 离网口输入功率大于电池最大允许充电功率 | 降低离网口输入功率或断开输入设备 |
| 短路 1 / 短路 2 | 预充未成功——BMS 记录的第 1 / 第 2 次短路 | 等待设备自动恢复即可；连续短路三次将影响使用，重启观察，无法恢复请联系售后 |
| 电网故障 | 电网频率超出并网范围（欠频/过频） | 等待电网恢复；持续异常请联系供电公司或售后 |
| 电表回路异常 | CT 异常，计量数据不可用 | 为确保设备与电网安全，设备已按基础负荷输出；请检查电表接线是否正确 |
| 电池端子过温 | 电池接线端子温度过高 | 检查端子接线与负载；仍异常请联系售后 |
| 逆变输出告警 | 逆变器输出异常 | 在 App 告警页查看具体类型后处理 |
| 电池包 N 告警 | 对应电池包存在告警，Modbus 不区分类型 | 在 App 告警页查看该电池包的具体告警后处理 |
| PV1–PV4 告警 | 对应 PV 输入路存在告警，Modbus 不区分类型 | 在 App 告警页查看具体类型；检查该路 PV 输入 |
| 主/从机多次编址异常 | 主/从机地址分配多次失败 | 重启设备观察；仍异常请联系售后 |
